# Reference data provenance

Generated by `python -B tools/gen_docs.py` from the JSON files in `foundation_refrigeration/data/` and `golden/`. Do not edit by hand; `tests/test_docs_trace.py` fails when this file is stale. Explanations of each column are in the [data dictionary](data-dictionary.md#4-reference-data-provenance).

## Projection files

| File | Schema | Version | Owner module | SHA-256 |
|---|---|---|---|---|
| `exposure-limits.json` | `exposure-limits/1` | 1.0.0 | `foundation_refrigeration.safety_limits` | `03b59912dc06f9ae98cbdfde03876e371de08eae6625f94e2e2f10100955e04f` |
| `open-decisions.json` | `open-decisions/1` | 1.0.0 | `foundation_refrigeration.decisions` | `4b3951cf039640cbf386acfa4465c260f5b28128ed8e97950073940ebea9c49d` |
| `plant-taxonomy.json` | `plant-taxonomy/1` | 1.0.0 | `foundation_refrigeration.plant_model` | `4bbbeb9ae718ff55be6d188ed7eed4e9f61f8626418228cd91bdf498c9c73ae6` |
| `psm-thresholds.json` | `psm-thresholds/1` | 1.0.0 | `foundation_refrigeration.process_safety` | `8c061553077d8ea6897033dc536a13f6aa6e677a37d380135c793c78490b6424` |
| `refrigerant-saturation.co2.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `a2b37ab2f3305c462738bfb749f8a6c100b9bf6d5b9bb320b79825815be5cb28` |
| `refrigerant-saturation.nh3.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `0e957e7a9d1d475e993659aa4bb3de6dedb69118c5a038745f1e218e91f6d62c` |
| `refrigerant-saturation.r134a.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `5bae59968ff37a5f01c137b071b05b4f0c7e7f4a72d618e8adc73c723c5a1557` |
| `refrigerant-saturation.r22.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `8ecad3fd6ee3db8e8176f892cb5fc85f320e4b4d2fa24954d14ef9d78d2c68c2` |
| `refrigerant-saturation.r290.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `84bad4e45f970f60cb2f413abee5febe9de51c95e1a8769d84408267af984e25` |
| `refrigerant-saturation.r404a.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `48e93f5933e858c1d23d6a4ebaba6e160a512230f314e398d5cd8d1d74410e0c` |
| `refrigerant-saturation.r410a.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `7a1cdd821a64b1cf83f7c1370e38cf77d66e8c2ec41cd8f9685537c7479bd838` |
| `refrigerant-saturation.r448a.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `f6c9323362ab4e3ef2f07685491e5d24113c0a9abbecaf44a140b23163484754` |
| `refrigerant-saturation.r507a.json` | `refrigerant-saturation/1` | 1.0.0 | `foundation_refrigeration.thermo` | `62f34f55989f4cc75058af6b5f1789d59ea101cfbc1e5d8f063e20cb7adaa86d` |

## Saturation tables

All rows are stored in `degC, kPa(a), kPa(a), J/kg, J/kg` (temperature, bubble pressure, dew pressure, liquid enthalpy, vapour enthalpy). They were converted from generator output in `degF, psia, psia, J/kg, J/kg` with `degC = (degF - 32) / 1.8` and `kPa(a) = psia * 6.894757293168361`.

| Table | Fluid | Kind | Composition | Source | Edition | CoolProp fluid / backend / reference state | Range (degC) | Rows | Lookup error (K) | Evidence |
|---|---|---|---|---|---|---|---|---|---|---|
| `CO2` | Carbon dioxide (R744), subcritical | pure | R744, 100 % | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | CarbonDioxide / HEOS / DEF | -51.1111 to 29.4444 | 30 | 0.005333 | generated, CHECK |
| `NH3` | Ammonia (R717) | pure | R717, 100 % | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | Ammonia / HEOS / DEF | -51.1111 to 60.0000 | 41 | 0.001222 | generated, CHECK |
| `R134a` | R134a | pure | R134a, 100 % | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | R134a / HEOS / DEF | -40.0000 to 60.0000 | 37 | 0.001556 | generated, CHECK |
| `R22` | R22 (HCFC-22) | pure | R22, 100 % | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | R22 / HEOS / DEF | -51.1111 to 60.0000 | 41 | 0.001389 | generated, CHECK |
| `R290` | Propane (R290) | pure | R290, 100 % | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | Propane / HEOS / DEF | -51.1111 to 60.0000 | 41 | 0.001111 | generated, CHECK |
| `R404A` | R404A | zeotropic-blend | R125/R143a/R134a 44/52/4 mass %, near-azeotropic, glide about 1 degF | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | R404A.mix / HEOS / DEF | -51.1111 to 48.8889 | 37 | 0.001611 | generated, CHECK |
| `R410A` | R410A | zeotropic-blend | R32/R125 50/50 mass %, near-azeotropic, glide a few tenths of a degF | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | R410A.mix / HEOS / DEF | -51.1111 to 40.5556 | 34 | 0.001333 | generated, CHECK |
| `R448A` | R448A | zeotropic-blend | R32/R125/R1234yf/R134a/R1234ze(E) 26/26/20/21/7 mass %, glide about 9-11 degF | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | R448A.mix / HEOS / DEF | -51.1111 to 60.0000 | 41 | 0.001778 | generated, CHECK |
| `R507A` | R507A | zeotropic-blend | R125/R143a 50/50 mass %, azeotropic in practice, CoolProp shows a tiny glide | CoolProp 8.0.0 | CoolProp-8.0.0@2026-10-24 | R507A.mix / HEOS / DEF | -51.1111 to 48.8889 | 37 | 0.001500 | generated, CHECK |

Generator command recorded in every table: `uvx --from CoolProp==8.0.0 python generate_pt_tables.py --date 2026-10-24 --skip-sim --out <scratch>; python -B foundations/refrigeration/tools/project_saturation.py --date 2026-10-24 --from-dir <scratch>`. Generator script SHA-256: `b8b9a5aef72b5e0a9fa4dcc530d07e3a895563db2cbcd1c0bf17fbf82accf3a2`. The generator scripts are not shipped in this repository.

Interpolation: linear in ln(P) against 1/T between adjacent rows; no extrapolation (ADR-167). Error scope: pressure lookup only, as a temperature-equivalent over a 0.5 degF probe grid.

Limitations recorded in every table:

- Bounded saturation samples, not a complete dome; no critical point or extrapolation.
- CoolProp mixture models use default mixing parameters; use REFPROP for design work.
- Enthalpies use each fluid's CoolProp DEF reference state; they are not comparable across fluids.
- Oracle-generated and not signed off by a qualified person (verifiedBy null), so CHECK.

## Exposure limits (`exposure-limits.json`)

Substance: Ammonia (NH3), CAS 7664-41-7. Scope: Reference data for a person. Not an exposure assessment, a respirator selection, an alarm set point or a go/no-go call.

| ID | Issuer | Kind | Value (ppm) | Value (mg/m3) | Averaging | Legal status | Source | Edition | URL | Retrieved | Evidence |
|---|---|---|---|---|---|---|---|---|---|---|---|
| `osha-pel-twa` | OSHA | PEL-TWA | 50 | 35 | TWA | enforceable | OSHA Annotated Table Z-1, 29 CFR 1910.1000 (Ammonia, CAS 7664-41-7) | web page as retrieved 2026-10-06 | https://www.osha.gov/annotated-pels/table-z-1 | 2026-10-06 | CHECK |
| `niosh-rel-twa` | NIOSH | REL-TWA | 25 | 18 | TWA | recommended | NIOSH Pocket Guide to Chemical Hazards: Ammonia | web page as retrieved 2026-10-06 | https://www.cdc.gov/niosh/npg/npgd0028.html | 2026-10-06 | CHECK |
| `niosh-rel-stel` | NIOSH | REL-STEL | 35 | 27 | STEL | recommended | NIOSH Pocket Guide to Chemical Hazards: Ammonia | web page as retrieved 2026-10-06 | https://www.cdc.gov/niosh/npg/npgd0028.html | 2026-10-06 | CHECK |
| `acgih-tlv-twa` | ACGIH | TLV-TWA | 25 | 17 | TWA | guideline | ACGIH: Ammonia (TLV-TWA, TLV-STEL) | web page as retrieved 2026-10-06 | https://www.acgih.org/ammonia/ | 2026-10-06 | CHECK |
| `acgih-tlv-stel` | ACGIH | TLV-STEL | 35 | 24 | STEL | guideline | ACGIH: Ammonia (TLV-TWA, TLV-STEL) | web page as retrieved 2026-10-06 | https://www.acgih.org/ammonia/ | 2026-10-06 | CHECK |
| `niosh-idlh` | NIOSH | IDLH | 300 | none | IDLH | guideline | NIOSH Pocket Guide to Chemical Hazards: Ammonia | web page as retrieved 2026-10-06 | https://www.cdc.gov/niosh/npg/npgd0028.html | 2026-10-06 | CHECK |

Recorded gaps:

- `erpg` (ERPG-1, ERPG-2, ERPG-3): No primary AIHA ERPG source was read for this release, so no ERPG value is recorded. A value from a secondary source would not meet the citation rule.

## Process-safety thresholds (`psm-thresholds.json`)

Scope: Federal anhydrous-ammonia quantity screen only. Not a compliance determination. Aqueous ammonia and ammonia solutions are separate rows in the cited tables and are not screened.

| Framework | Substance | CAS | Threshold | Comparison | Threshold source | Edition | Retrieved | Evidence |
|---|---|---|---|---|---|---|---|---|
| `osha-psm` | anhydrous-ammonia | 7664-41-7 | 10000 lb | at-or-above | 29 CFR 1910.119 Appendix A | eCFR title 29 issue date 2026-10-14, up to date as of 2026-10-22 | 2026-10-25 | CHECK |
| `epa-rmp` | anhydrous-ammonia | 7664-41-7 | 10000 lb | above | 40 CFR 68.130 Table 1 | eCFR title 40 issue date 2026-10-22 | 2026-10-25 | CHECK |

## Plant taxonomy (`plant-taxonomy.json`)

| Item | Count |
|---|---|
| Canonical kinds | 104 |
| Aliases | 157 |
| Alias notes | 13 |
| Line-service codes | 24 |
| Legacy lists | 11 |

Normalisation: lower-case; runs of spaces and underscores become one hyphen. Evidence: practice, CHECK (One canonical taxonomy authored for Foundation Refrigeration v0.1 from the census; no SME has reviewed the kind boundaries or aliases.)

## Open decisions (`open-decisions.json`)

Rule: An open SME decision is recorded as DISPUTED with every position. Nothing here is chosen, and no tool presents one position as settled.

| ID | Topic | Positions | Status |
|---|---|---|---|
| `b114-marker-colour-scheme` | IIAR Bulletin 114 pipe-marker colour and band scheme | 3 | DISPUTED |
| `b114-70-psig-split` | HIGH/LOW pressure band split at 70 psig | 3 | DISPUTED |
| `canonical-reference-plant` | Which reference plant demo/reference plant is canonical | 5 | DISPUTED |
| `alarm-wording` | Whether 'alarm' is banned wording | 3 | DISPUTED |

## Golden reference files (`golden/`)

| File | Schema | Oracle or source | Generated on | Points |
|---|---|---|---|---|
| `coolprop-8.0.0-points.json` | `refrigerant-saturation-golden/1` | CoolProp 8.0.0 PropsSI (HEOS; blends via predefined .mix) | 2026-10-24 | 56 |
| `generator-golden-points.json` | `refrigerant-saturation-golden/1` | an internal application generator pt-golden.test-support.ts, parsed by foundations/refrigeration/tools/project_saturation.py | 2026-10-24 | 171 |
